---
title: DNP3
description: Pull data from DNP3 outstations into AnyLog as master over TCP or TLS using run plc client.
layout: page
source_path: "06 DNP3.md"
---

<!---
### 📜 Change Log
 **Date**   | **Name** | **Change**       | **Version** |
 |------------|--|------------------|----------|
 | 2026-07-14 |  | Created document |  |
 | 2026-07-14 |  | Updated TLS certificate references to point to the new DNP3 TLS Test Certificates document (the
   previous `06- Networking & Security/C- DNP3 certificates/` directory, which committed actual key material, is
   being removed). Added cross-references to the new companion documents covering scripted deployment and reusable
   mapping policies. | |
 | 2026-07-17 | Eric Aquaronne | Added change log | 2.0.2606 |
 | 2026-07-24 | Ori Shadmon | Resolved an unresolved git merge conflict that had been sitting in two places in this
   file (top changelog block, and the "Related" links at the bottom) — both uploaded copies had it. Kept the
   HEAD branch's fuller "Related" list (DNP3 TLS Test Certificates, Deploying via Script, Mapping Policies — all
   missing from the origin/pre-develop side), but standardized the Modbus/OPC-UA links to the numbered filenames
   (`02 MODBUS.md`, `04 OPC UA Integration.md`) already used consistently elsewhere in this doc's body text, rather
   than HEAD's un-prefixed versions. | |
 | 2026-07-24 | Ori Shadmon | The two pre-resolution copies (still carrying the unresolved conflict markers above)
   resurfaced in a follow-up upload, alongside this already-resolved file. Confirmed no new content in either —
   nothing further to merge. | |
 | 2026-11-25 | Massimiliano Pinto | Added constants (`value`) and `emit` sections with real `get plc values` output. Added `table_per_value` and `auto_uns` examples, UNS subsections (with and without `namespace`, per-value and fixed table), constant notes, and the multi-outstation example. Fixed the front matter and bold formatting. | |
--->

AnyLog can act as a **DNP3 master** over **TCP** or **TLS** (using **hostname** and **port**, default **20000**). 
Data is read on a schedule and streamed into your local operator database as JSON, using the same `run plc client` 
pattern as [Modbus](02-%20Modbus.md), [OPC-UA](03-%20OPC-UA.md#continuous-data-pull), and [EtherNet/IP](04-%20EtherIP.md#the-run-plc-client-command).

For a production-style deployment of a DNP3 connection from a standing script (rather than one-off CLI commands), see 
[Deploying a DNP3 Connector via Script](./05-1%20DNP3/01-%20DNP3%20-%20Deploying%20Connector%20via%20Script.md). For 
reusing a single point map across multiple outstations instead of repeating it inline, see [DNP3 Mapping Policies](05-1%20DNP3/02-%20DNP3%20-%20Mapping-Policies.md).

---

## Prerequisites

| Requirement               | Notes                                                |
| ------------------------- | ---------------------------------------------------- |
| `opendnp3` (yadnp3) | Must be installed in the AnyLog runtime environment. |

Declare the target DBMS before streaming, for example:

```anylog
connect dbms env_sensor where type = sqlite
```

---

## Connection and map

DNP3 uses `hostname` and `port`. `master_id` and `outstation_id` are the DNP3 link addresses (defaults: master **1**, outstation **10**).

`map` is a **JSON array** of points. Each object must include:

| Key | Required | Meaning |
|---|---|---|
| `name` | yes | Column / logical label |
| `index` | yes | Point index on the outstation |
| `type` | one of `type` or `group`+`variation` | Point class (see table below) |
| `group`, `variation` | alternative to `type` | Raw DNP3 group/variation |

Supported `type` values (case-insensitive; spaces/underscores ignored):

| `type` | DNP3 group / variation |
|---|---|
| `Analog` | 30 / 6 |
| `Binary` | 1 / 2 |
| `BinaryOutputStatus` | 10 / 2 |
| `AnalogOutputStatus` or `AnalogOutput` | 40 / 4 |
| `Counter` | 20 / 6 |
| `DoubleBit` or `DoubleBitBinary` | 3 / 2 |

`map` can be written inline, as shown throughout this page, or declared once as a reusable policy on the
blockchain and referenced across multiple connections — see [DNP3 Mapping Policies](05-1%20DNP3/02-%20DNP3%20-%20Mapping-Policies.md).

Optional **TLS** (all three PEM paths required when `enable_tls = true`):

| Keyword | Meaning |
|---|---|
| `enable_tls` | Use TLS instead of plain TCP |
| `tls_ca` | CA certificate (PEM file path) |
| `tls_cert` | Client certificate (PEM file path) |
| `tls_key` | Client private key (PEM file path) |

---

In AnyLog, we use a map (a JSON array of points). Each point has a `name` (the column name), an `index` (the point index on the outstation) and a `type` (the DNP3 point class), or `group` and `variation` instead of `type`.

```json
[
  {"name":"voltage_l1","type":"Analog","index":0},
  {"name":"current_l1","type":"Analog","index":1},
  {"name":"active_power_kw","type":"Analog","index":6},
  {"name":"breaker_closed","type":"Binary","index":0},
  {"name":"energy_kwh","type":"Counter","index":0}
]
```

The same points with `group` and `variation` instead of `type`:

```json
[
  {"name":"voltage_l1","group":30,"variation":6,"index":0},
  {"name":"current_l1","group":30,"variation":6,"index":1},
  {"name":"active_power_kw","group":30,"variation":6,"index":6},
  {"name":"breaker_closed","group":1,"variation":2,"index":0},
  {"name":"energy_kwh","group":20,"variation":6,"index":0}
]
```

---

## One-shot read

```anylog
<get plc values where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20000 and
    master_id = 1 and
    outstation_id = 10 and
    map = [{"name":"voltage_l1","type":"Analog","index":0},
           {"name":"current_l1","type":"Analog","index":1},
           {"name":"active_power_kw","type":"Analog","index":6},
           {"name":"breaker_closed","type":"Binary","index":0},
           {"name":"energy_kwh","type":"Counter","index":0}]
>
```

Output:

```
DNP3 values
Column          Tag      Value  Error Note 
---------------|--------|------|-----|----|
voltage_l1     |g30v6:i0|228.85|     |    |
current_l1     |g30v6:i1| 41.97|     |    |
active_power_kw|g30v6:i6| 9.719|     |    |
breaker_closed |g1v2:i0 |     1|     |    |
energy_kwh     |g20v6:i0| 48211|     |    |
```

Alias: `get dnp3 values` (same keywords).

With TLS (see [DNP3 TLS Setup Example](05-1%20DNP3/04-%20DNP3%20-%20TLS%20Setup%20Example.md) for AnyLog certificate commands and Master/Operator remote signing, or [DNP3 TLS Test Certificates](05-1%20DNP3/03-%20DNP3%20-%20TLS%20test%20certificates.md) for an OpenSSL lab chain; see [DNP3 Out Station Testing](#dnp3-out-station-testing) below for running a matching test outstation):

```anylog
<get dnp3 values where
    hostname = 127.0.0.1 and
    port = 20001 and
    master_id = 1 and
    outstation_id = 10 and
    enable_tls = true and
    tls_ca = /path/to/your/working/dir/anylogDNP3ca.cert and
    tls_cert = /path/to/your/working/dir/master1.cert and
    tls_key = /path/to/your/working/dir/master1.key and
    map = [{"name":"voltage_l1","type":"Analog","index":0},
           {"name":"current_l1","type":"Analog","index":1},
           {"name":"active_power_kw","type":"Analog","index":6},
           {"name":"breaker_closed","type":"Binary","index":0},
           {"name":"energy_kwh","type":"Counter","index":0}]
>
```

---

## Constant columns (`value`)

A map item with a `value` and no point is not read from the outstation. Its `name` becomes a column, and the same value is copied onto every row:

```json
{"name":"station_id","value":"WST_1"}
```

Use a constant for something the outstation does not report but every row should carry, such as a station id, a model, a serial number, or a manufacturer. The value can be a string, a number, or a boolean.

```anylog
<get plc values where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20000 and
    master_id = 1 and
    outstation_id = 10 and
    map = [{"name":"voltage_l1","type":"Analog","index":0},
           {"name":"current_l1","type":"Analog","index":1},
           {"name":"active_power_kw","type":"Analog","index":6},
           {"name":"breaker_closed","type":"Binary","index":0},
           {"name":"energy_kwh","type":"Counter","index":0},
           {"name":"station_id","value":"WST_1"}]
>
```

Output:

```
DNP3 values
Column          Tag      Value  Error Note        
---------------|--------|------|-----|-----------|
voltage_l1     |g30v6:i0|231.02|     |           |
current_l1     |g30v6:i1|  49.3|     |           |
active_power_kw|g30v6:i6|11.326|     |           |
breaker_closed |g1v2:i0 |     0|     |           |
energy_kwh     |g20v6:i0| 48211|     |           |
station_id     |       -|WST_1 |     |constant   |
```

Rules:

* A constant item has `name` and `value` only. Do not combine `value` with `type` or `index` on the same item.
* A map needs at least one point. A map that contains only constants is rejected.
* The `name` must be unique in the map. A duplicate name is rejected.
* In a `run plc client` command, constants are copied onto each stored row of the wide table and of the UNS path.

---

## Scale and offset (`scale`, `offset`)

`scale` and `offset` are optional keys on a map point. They change the value after it is read: `value * scale + offset`. You can use either one alone. They apply to a numeric reading. A non-numeric value is left unchanged.

```anylog
<get plc values where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20000 and
    master_id = 1 and
    outstation_id = 10 and
    map = [{"name":"voltage_l1","type":"Analog","index":0,"scale":0.1},
           {"name":"current_l1","type":"Analog","index":1,"offset":10},
           {"name":"active_power_kw","type":"Analog","index":6,"scale":1000,"offset":-500}]
>
```

```
DNP3 values
Column          Tag      Value  Error Note 
----------------|--------|------|-----|----|
voltage_l1      |g30v6:i0|22.879|     |    |
current_l1      |g30v6:i1|  66.9|     |    |
active_power_kw |g30v6:i6| 12507|     |    |
```

* `voltage_l1`: the reading is multiplied by `0.1`.
* `current_l1`: `10` is added to the reading.
* `active_power_kw`: the reading is multiplied by `1000`, then `500` is subtracted.

`scale` and `offset` must be numbers. Any other value rejects the command. The same keys work on a `run plc client` map: the stored column holds the scaled value.

---

## Reading without storing (`emit`)

By default every point in `map` is stored. Set `"emit": false` on a point to read it without storing it:

```json
{"name":"breaker_status","type":"BinaryOutputStatus","index":0,"emit":false}
```

With `emit: false`, the point is still read on every poll and its value is shown by `get plc values`, but it is not written to the table, and it does not get a UNS object or a policy column.

Use it for a value you want to see on the command line during testing, but do not want in the database, such as a status point that another point depends on.

```anylog
<get plc values where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20000 and
    master_id = 1 and
    outstation_id = 10 and
    map = [{"name":"voltage_l1","type":"Analog","index":0},
           {"name":"current_l1","type":"Analog","index":1},
           {"name":"active_power_kw","type":"Analog","index":6},
           {"name":"breaker_closed","type":"Binary","index":0},
           {"name":"energy_kwh","type":"Counter","index":0},
           {"name":"station_id","value":"WST_1"},
           {"name":"breaker_status","type":"BinaryOutputStatus","index":0,"emit":false}]
>
```

Output:

```
DNP3 values
Column          Tag      Value  Error Note        
---------------|--------|------|-----|-----------|
voltage_l1     |g30v6:i0|231.02|     |           |
current_l1     |g30v6:i1|  49.3|     |           |
active_power_kw|g30v6:i6|11.326|     |           |
breaker_closed |g1v2:i0 |     0|     |           |
energy_kwh     |g20v6:i0| 48211|     |           |
station_id     |       -|WST_1 |     |constant   |
```

---

## Continuous ingest — wide table

With `table = ...` and `dbms`, all points from `map` land in **one table**. Each poll inserts **one row**; every object in `map` is **one column**: the map `name` is the **column name**, and that column stores the value read for that point.

```anylog
<run plc client where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20001 and
    master_id = 1 and
    outstation_id = 10 and
    frequency = 20 and
    name = dnp3_rtu and
    dbms = new_company and
    table = dnp3_substations and
    map = [{"name":"voltage_l1","type":"Analog","index":0,"scale":0.1},
           {"name":"current_l1","type":"Analog","index":1},
           {"name":"active_power_kw","type":"Analog","index":6,"offset":-50, "scale":0.2},
           {"name":"breaker_closed","type":"Binary","index":0},
           {"name":"energy_kwh","type":"Counter","index":0},
           {"name":"station_id","value":"WST_1"}]
>
```

`scale` and `offset` are applied to the reading before it is stored. In this map, `voltage_l1` is multiplied by `0.1` and `active_power_kw` has `500` subtracted. The columns keep their types, so the stored values are the scaled values.

The constant `station_id` is a column on the same table, copied onto every row:

Tables:

* `dnp3_substations`

```
Schema for DBMS: 'new_company' and Table: 'dnp3_substations'
Column Name       Column Type
-----------------|---------------------------|
row_id           |integer                    |
insert_timestamp |timestamp without time zone|
tsd_name         |char(3)                    |
tsd_id           |int                        |
timestamp        |timestamp without time zone|
duration         |int                        |
voltage_l1       |decimal                    |
current_l1       |decimal                    |
active_power_kw  |decimal                    |
breaker_closed   |int                        |
energy_kwh       |int                        |
station_id       |char(5)                    |
```

---

## Continuous ingest — one table per point (`table_per_value = true`)

Set `table_per_value = true` and omit `table`. Each object in `map` is written to its **own table**. The table name is the client `name` plus the map `name` (for example `dnp3_dyn_voltage_l1`). Each row includes `timestamp`, `tag`, and `value`.

```anylog
<run plc client where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20001 and
    master_id = 1 and
    outstation_id = 10 and
    frequency = 20 and
    name = dnp3_dyn and
    dbms = new_company and
    table_per_value = true and
    auto_uns = false and
    map = [{"name":"voltage_l1","type":"Analog","index":0},
           {"name":"current_l1","type":"Analog","index":1},
           {"name":"active_power_kw","type":"Analog","index":6},
           {"name":"breaker_closed","type":"Binary","index":0},
           {"name":"energy_kwh","type":"Counter","index":0},
           {"name":"station_id","value":"WST_1"}]
>
```

Tables:

* `dnp3_dyn_voltage_l1`
* `dnp3_dyn_current_l1`
* `dnp3_dyn_active_power_kw`
* `dnp3_dyn_breaker_closed`
* `dnp3_dyn_energy_kwh`

**Constants are not stored in per-value tables.** In the map above, `station_id` is a constant. With `table_per_value` (and no UNS), it does not create a table, and it is not added as a column on any per-value table. Each per-value table has only `tag` and `value`, as shown below. Constants are only copied onto fixed (wide) tables.

Example columns for `dnp3_dyn_voltage_l1` (the other tables use the same layout):

```
Schema for DBMS: 'new_company' and Table: 'dnp3_dyn_voltage_l1'
Column Name      Column Type
----------------|---------------------------|
row_id          |integer                    |
insert_timestamp|timestamp without time zone|
tsd_name        |char(3)                    |
tsd_id          |int                        |
timestamp       |timestamp without time zone|
tag             |char(10)                   |
value           |decimal                    |
```

---

## Ingest with UNS and `namespace` set

With `table_per_value = true`, `auto_uns = true`, and `master_node`, each point is registered in the UNS.   

The `namespace` sets the path and requires `master_node = [ip:port]`.

```anylog
<run plc client where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20001 and
    master_id = 1 and
    outstation_id = 10 and
    frequency = 20 and
    name = dnp3_uns and
    dbms = new_company and
    table_per_value = true and
    auto_uns = true and
    master_node = 192.168.1.88:32048 and
    namespace = FA9/MID9/DEVICE9 and
    map = [{"name":"voltage_l1","type":"Analog","index":0},
           {"name":"current_l1","type":"Analog","index":1},
           {"name":"active_power_kw","type":"Analog","index":6},
           {"name":"breaker_closed","type":"Binary","index":0},
           {"name":"energy_kwh","type":"Counter","index":0},
           {"name":"station_id","value":"WST_1"}]
>
```

Tables (the trailing `_1` is from the UNS mapping):

* `dnp3_uns_voltage_l1_1`
* `dnp3_uns_current_l1_1`
* `dnp3_uns_active_power_kw_1`
* `dnp3_uns_breaker_closed_1`
* `dnp3_uns_energy_kwh_1`

**Constants are not stored in per-value tables.** `station_id` does not create a table or a column here. Only the point values are stored.

Example columns for `dnp3_uns_voltage_l1_1` (the value column is named for that map point; the other tables use the same layout):

```
Schema for DBMS: 'new_company' and Table: 'dnp3_uns_voltage_l1_1'
Column Name      Column Type
----------------|---------------------------|
row_id          |integer                    |
insert_timestamp|timestamp without time zone|
tsd_name        |char(3)                    |
tsd_id          |int                        |
voltage_l1      |decimal                    |
timestamp       |timestamp without time zone|
```

Namespace (one leaf per map point; constant `station_id` is not a table):

* `fa9/mid9/device9/dnp3_uns_voltage_l1`
* `fa9/mid9/device9/dnp3_uns_current_l1`
* `fa9/mid9/device9/dnp3_uns_active_power_kw`
* `fa9/mid9/device9/dnp3_uns_breaker_closed`
* `fa9/mid9/device9/dnp3_uns_energy_kwh`

```anylog
blockchain get uns where name = dnp3_uns_voltage_l1 bring.extend
```

```json
[
  {
    "uns": {
      "name": "dnp3_uns_voltage_l1",
      "namespace": "fa9/mid9/device9/dnp3_uns_voltage_l1"
    },
    "object": {
      "name": "dnp3_uns_voltage_l1",
      "description": "object for DNP3 fa9/mid9/device9/dnp3_uns_voltage_l1",
      "dbms": "new_company",
      "table": "dnp3_uns_voltage_l1_1"
    }
  }
]
```

## Ingest with UNS, no `namespace`

Same map, different client `name`, no `namespace`  
With `table_per_value = true`, `auto_uns = true`, and `master_node`, each point is registered in the UNS.  
The `master_node = [ip:port]` option is required.

```anylog
<run plc client where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20001 and
    master_id = 1 and
    outstation_id = 10 and
    frequency = 20 and
    name = dnp3_uns2 and
    dbms = new_company and
    table_per_value = true and
    auto_uns = true and
    master_node = 192.168.1.88:32048 and
    map = [{"name":"voltage_l1","type":"Analog","index":0},
           {"name":"current_l1","type":"Analog","index":1},
           {"name":"active_power_kw","type":"Analog","index":6},
           {"name":"breaker_closed","type":"Binary","index":0},
           {"name":"energy_kwh","type":"Counter","index":0},
           {"name":"station_id","value":"WST_1"}]
>
```

Tables:

* `dnp3_uns2_voltage_l1_1`
* `dnp3_uns2_current_l1_1`
* `dnp3_uns2_active_power_kw_1`
* `dnp3_uns2_breaker_closed_1`
* `dnp3_uns2_energy_kwh_1`

Columns for `dnp3_uns2_voltage_l1_1` (the value column is named for that map point; the other tables use the same layout):

```
Schema for DBMS: 'new_company' and Table: 'dnp3_uns2_voltage_l1_1'
Column Name      Column Type
----------------|---------------------------|
row_id          |integer                    |
insert_timestamp|timestamp without time zone|
tsd_name        |char(3)                    |
tsd_id          |int                        |
voltage_l1      |decimal                    |
timestamp       |timestamp without time zone|
```

Namespaces (automatic, no user `namespace`; the path is `{name}_{outstation_id}/{point kind}/{map name}`):

* `dnp3_uns2_10/analog/voltage_l1`
* `dnp3_uns2_10/analog/current_l1`
* `dnp3_uns2_10/analog/active_power_kw`
* `dnp3_uns2_10/binary/breaker_closed`
* `dnp3_uns2_10/counter/energy_kwh`

```anylog
blockchain get uns where name = dnp3_uns2_voltage_l1 bring.extend
```

```json
[
  {
    "uns": {
      "name": "dnp3_uns2_voltage_l1",
      "namespace": "dnp3_uns2_10/analog/voltage_l1"
    },
    "object": {
      "name": "dnp3_uns2_voltage_l1_1",
      "description": "object for DNP3 dnp3_uns2_voltage_l1_1",
      "dbms": "new_company",
      "table": "dnp3_uns2_voltage_l1_1"
    }
  }
]
```

## Ingest with UNS, fixed table and `namespace` set

One wide table, same map, with `auto_uns` and `namespace`:

```anylog
<run plc client where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20001 and
    master_id = 1 and
    outstation_id = 10 and
    frequency = 20 and
    name = dnp3_fx1 and
    dbms = new_company and
    table = dnp3_substations_uns and
    auto_uns = true and
    master_node = 192.168.1.88:32048 and
    namespace = FA9/MID9/DEVICE9 and
    map = [{"name":"voltage_l1","type":"Analog","index":0},
           {"name":"current_l1","type":"Analog","index":1},
           {"name":"active_power_kw","type":"Analog","index":6},
           {"name":"breaker_closed","type":"Binary","index":0},
           {"name":"energy_kwh","type":"Counter","index":0},
           {"name":"station_id","value":"WST_1"}]
>
```

Tables:

* `dnp3_substations_uns`

```
Schema for DBMS: 'new_company' and Table: 'dnp3_substations_uns'
Column Name       Column Type
-----------------|---------------------------|
row_id           |integer                    |
insert_timestamp |timestamp without time zone|
tsd_name         |char(3)                    |
tsd_id           |int                        |
timestamp        |timestamp without time zone|
duration         |int                        |
voltage_l1       |decimal                    |
current_l1       |decimal                    |
active_power_kw  |decimal                    |
breaker_closed   |int                        |
energy_kwh       |int                        |
station_id       |char(5)                    |
```

Namespace (one leaf per point column; constant `station_id` is on each object and as a table column):

* `fa9/mid9/device9/dnp3_fx1_voltage_l1`
* `fa9/mid9/device9/dnp3_fx1_current_l1`
* `fa9/mid9/device9/dnp3_fx1_active_power_kw`
* `fa9/mid9/device9/dnp3_fx1_breaker_closed`
* `fa9/mid9/device9/dnp3_fx1_energy_kwh`

```anylog
blockchain get uns where name = dnp3_fx1_voltage_l1 bring.extend
```

```json
[
  {
    "uns": {
      "name": "dnp3_fx1_voltage_l1",
      "namespace": "fa9/mid9/device9/dnp3_fx1_voltage_l1"
    },
    "object": {
      "station_id": "WST_1",
      "name": "voltage_l1",
      "column": "voltage_l1",
      "dnp3": {
        "index": 0,
        "type": "Analog"
      },
      "dbms": "new_company",
      "table": "dnp3_substations_uns"
    }
  }
]
```

## Ingest with UNS, fixed table and no `namespace`

Same wide-table pattern, no `namespace`:

```anylog
<run plc client where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20001 and
    master_id = 1 and
    outstation_id = 10 and
    frequency = 20 and
    name = dnp3_fx2 and
    dbms = new_company and
    table = dnp3_substations_uns2 and
    auto_uns = true and
    master_node = 192.168.1.88:32048 and
    map = [{"name":"voltage_l1","type":"Analog","index":0},
           {"name":"current_l1","type":"Analog","index":1},
           {"name":"active_power_kw","type":"Analog","index":6},
           {"name":"breaker_closed","type":"Binary","index":0},
           {"name":"energy_kwh","type":"Counter","index":0},
           {"name":"station_id","value":"WST_1"}]
>
```

Tables:

* `dnp3_substations_uns2`

Schema for the fixed table (same columns as `dnp3_substations_uns`):

```
Schema for DBMS: 'new_company' and Table: 'dnp3_substations_uns2'
Column Name       Column Type
------------------|---------------------------|
row_id            |integer                    |
insert_timestamp  |timestamp without time zone|
tsd_name          |char(3)                    |
tsd_id            |int                        |
timestamp         |timestamp without time zone|
duration          |int                        |
voltage_l1        |decimal                    |
current_l1        |decimal                    |
active_power_kw   |decimal                    |
breaker_closed    |int                        |
energy_kwh        |int                        |
station_id        |char(5)                    |
```

Namespace (auto, no user `namespace`):

* `dnp3_fx2_10/analog/dnp3_fx2_voltage_l1`
* `dnp3_fx2_10/analog/dnp3_fx2_current_l1`
* `dnp3_fx2_10/analog/dnp3_fx2_active_power_kw`
* `dnp3_fx2_10/binary/dnp3_fx2_breaker_closed`
* `dnp3_fx2_10/counter/dnp3_fx2_energy_kwh`

```anylog
blockchain get uns where name = dnp3_fx2_voltage_l1 bring.extend
```

```json
[
  {
    "uns": {
      "name": "dnp3_fx2_voltage_l1",
      "namespace": "dnp3_fx2_10/analog/dnp3_fx2_voltage_l1"
    },
    "object": {
      "station_id": "WST_1",
      "name": "voltage_l1",
      "column": "voltage_l1",
      "dnp3": {
        "index": 0,
        "type": "Analog"
      },
      "dbms": "new_company",
      "table": "dnp3_substations_uns2"
    }
  }
]
```

See [Unified Namespace](../../08-%20Blockchain%20&%20Metadata/04-%20Unitfied%20Namespace.md) for background.

For a full example combining this with a scripted deployment and a reusable mapping policy (rather than an inline `map` array), see [Deploying a DNP3 Connector via Script](./05-1%20DNP3/01-%20DNP3%20-%20Deploying%20Connector%20via%20Script.md).

---

## Command-line `constants` and `group_by_attributes`

On `run plc client`, you can specify constants on the **command line** (`constants = {...}`) and/or in the **map** (`{"name":...,"value":...}`). Either way, each constant is a **column** in a fixed (wide) table and is copied onto the fixed-table UNS objects. Per-value tables do not carry constants.

* `constants = {"station_id":"WS-001",...}` copies those keys onto **every stored row** of a fixed table. A command-line constant **replaces** a map `{"name":...,"value":...}` entry with the same name.
* `group_by_attributes = [station_id]` stores those attribute values on each fixed-table UNS **object** as a `where` clause (for example `station_id = 'WS-001'`).  
Names in the list must match keys from `constants` or the map.

Example object for station **WS-001** (`pressure_hpa` on the `outstations_dnp3` use case below). The `where` key comes from `group_by_attributes`:

```json
{
  "object": {
    "station_id": "WS-001",
    "device": "dnp3-dev1",
    "model": "DX1234D1",
    "name": "pressure_hpa",
    "column": "pressure_hpa",
    "dnp3": {
      "index": 0,
      "type": "Analog"
    },
    "dbms": "env_sensor",
    "table": "outstations_dnp3",
    "where": "station_id = 'WS-001'"
  }
}
```

See the use case below for a full example.

---

## DNP3 Out Station Testing

The [opendnp3](https://github.com/dnp3/opendnp3) library includes a demo outstation for lab tests. Build it with demos enabled (TLS optional):

```bash
git clone --recursive -b release-2.x https://github.com/dnp3/opendnp3.git
cd opendnp3
mkdir build && cd build
cmake -DDNP3_DEMO=ON -DDNP3_TLS=ON ..    # omit -DDNP3_TLS=ON for TCP-only
make -j
```

See the [OpenDNP3 CMake guide](https://dnp3.github.io/docs/guide/3.0.0/build/cmake/) and [TLS support](https://dnp3.github.io/docs/guide/3.0.0/api/tls/) (OpenSSL ≥ 1.1.1 required for TLS).

### Plain TCP outstation

From the opendnp3 build directory:

```bash
cd ~/opendnp3/build
./outstation-demo
```

The demo listens on **any IP address**, port **20001**, outstation link id **10**, and expects master link id **1**. Use those values in AnyLog:

```anylog
<get dnp3 values where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20001 and
    master_id = 1 and
    outstation_id = 10 and
    map = [{"name":"analog_0","type":"Analog","index":0},
           {"name":"binary_0","type":"Binary","index":0},
           {"name":"counter_0","type":"Counter","index":0},
           {"name":"doublebit_0","type":"DoubleBit","index":0}]
>
```

Once started, the demo logs traffic and waits for input to send unsolicited measurement changes:

```text
Enter one or more measurement changes then press <enter>
c = counter, b = binary, d = doublebit, a = analog, o = octet string, 'quit' = exit
```

### TLS outstation

Generate a test CA chain first — see [DNP3 TLS Test Certificates](05-1%20DNP3/03-%20DNP3%20-%20TLS%20test%20certificates.md) for the full script and instructions. Run it in a working directory of your own, outside this repository:

```bash
mkdir -p ~/dnp3-tls-test && cd ~/dnp3-tls-test
bash create_certificates.sh
```

| Side | CA (peer) | Certificate | Private key |
|------|-----------|-------------|-------------|
| AnyLog master | `anylogDNP3ca.cert` | `master1.cert` | `master1.key` |
| Outstation | `anylogDNP3ca.cert` | `outstation1.cert` | `outstation1.key` |

From the opendnp3 build directory, start the TLS demo with three PEM paths (CA, outstation certificate, outstation private key):

```bash
cd ~/opendnp3/build
./outstation-tls-demo \
  ~/dnp3-tls-test/anylogDNP3ca.cert \
  ~/dnp3-tls-test/outstation1.cert \
  ~/dnp3-tls-test/outstation1.key
```

Same link ids and port as plain TCP (**master_id = 1**, **outstation_id = 10**, port **20001**). AnyLog master uses the **master** certificate files from the same CA chain.

Example AnyLog one-shot read:

```anylog
<get dnp3 values where type = dnp3 and
    hostname = 127.0.0.1 and
    port = 20001 and
    master_id = 1 and
    outstation_id = 10 and
    enable_tls = true and
    tls_ca = ~/dnp3-tls-test/anylogDNP3ca.cert and
    tls_cert = ~/dnp3-tls-test/master1.cert and
    tls_key = ~/dnp3-tls-test/master1.key and
    map = [{"name":"voltage_l1","type":"Analog","index":0},
           {"name":"current_l1","type":"Analog","index":1},
           {"name":"active_power_kw","type":"Analog","index":6},
           {"name":"breaker_closed","type":"Binary","index":0},
           {"name":"energy_kwh","type":"Counter","index":0}]
>
```

More detail, including the full generation script: [DNP3 TLS Test Certificates](05-1%20DNP3/03-%20DNP3%20-%20TLS%20test%20certificates.md).

### Third-party simulator

Another option is a commercial DNP3 outstation simulator, for example the [FreyrSCADA DNP3 development bundle](http://freyrscada.com/dnp3-ieee-1815-Client-Simulator.php#Download-DNP3-Development-Bundle). After download, **DNPOutstationSimulator.exe** under the **Simulator** folder can be installed on Windows (32-bit).

---

## Command keywords (summary)

| Keyword                                       | Required / notes                                                                                                        |
| --------------------------------------------- | ----------------------------------------------------------------------------------------------------------------------- |
| `type`                                        | `dnp3`                                                                                                                  |
| `hostname`, `port`                            | DNP3 TCP/TLS target (default port **20000**)                                                                            |
| `master_id`                                   | Master link address (default **1**)                                                                                     |
| `outstation_id`                               | Outstation link address (default **10**)                                                                                |
| `frequency`                                   | Poll interval (seconds)                                                                                                 |
| `name`                                        | Unique client name                                                                                                      |
| `dbms`                                        | Target DBMS                                                                                                             |
| `table`                                       | Wide-table ingest; omit with `table_per_value = true`                                                               |
| `table_per_value`                             | `true` for one table per map point                                                                                      |
| `auto_uns`                                    | `true` to register the ingest in the UNS                                                                                |
| `map`                                         | JSON array of points, inline or resolved from a [mapping policy](05-1%20DNP3/02-%20DNP3%20-%20Mapping-Policies.md)      |
| `namespace`                                   | UNS path; requires `master_node`                                                                                    |
| `master_node`                                 | Required when `namespace` is set                                                                                    |
| `constants`                                   | Optional JSON object; copies those values onto fixed (wide) table rows and fixed-table UNS objects                      |
| `group_by_attributes`                         | Optional list of constant names; stored on each UNS object as `where` (names must match keys in `constants` or the map) |
| `enable_tls`, `tls_ca`, `tls_cert`, `tls_key` | Optional TLS (all three PEM paths required)                                                                             |

---

## Use case with multiple outstations with multiple operators

Each operator node runs **one** `run plc client` for its outstation — same map and shared table `outstations_dnp3`, different host, client `name`, and `constants` (here `station_id` WS-001 vs WS-002). Set `auto_uns = true` so the table is registered and the other nodes can see it. `group_by_attributes = [station_id]` stores each station's value on its UNS objects as a `where` clause, so the objects are scoped by station.

**The map and the constant names must be the same on every operator.** All operators that write to `outstations_dnp3` must use the identical `map` (same `name` values, `type` and `index`) and the same constant keys (`device`, `model`, `station_id`). Otherwise the rows do not match the table schema. Only the values change from one operator to the next: `hostname`, client `name`, and the constant values (`station_id`, `device`, `model`).

Note: The table `outstations_dnp3` is virtual and its information stays in the ledger once created, so the first node that runs the command creates the table and its metadata, and every other operator node sees that it exists and writes its data into it, as long as it uses the same `dbms`, `table`, and `map`.

**Operator 1 — station WS-001**

```anylog
<run plc client where type = dnp3 and
    name = dnp3-1 and
    hostname = 127.0.0.1 and
    port = 20001 and
    master_id = 1 and
    outstation_id = 10 and
    frequency = 10 and
    dbms = env_sensor and
    table = outstations_dnp3 and
    auto_uns = true and
    constants = {"device":"dnp3-dev1","model":"DX1234D1","station_id":"WS-001"} and
    group_by_attributes = [station_id] and
    map = [{"name":"pressure_hpa","type":"Analog","index":0},
           {"name":"temperature_f","type":"Analog","index":1},
           {"name":"relative_humidity_pct","type":"Analog","index":2},
           {"name":"wind_speed_ms","type":"Analog","index":3},
           {"name":"wind_direction_deg","type":"Analog","index":4}]
>
```

**Operator 2 — station WS-002**

```anylog
<run plc client where type = dnp3 and
    name = dnp3-2 and
    hostname = 127.0.0.2 and
    port = 20001 and
    master_id = 1 and
    outstation_id = 10 and
    frequency = 10 and
    dbms = env_sensor and
    table = outstations_dnp3 and
    auto_uns = true and
    constants = {"device":"dnp3-dev2","model":"DX1234D9","station_id":"WS-002"} and
    group_by_attributes = [station_id] and
    map = [{"name":"pressure_hpa","type":"Analog","index":0},
           {"name":"temperature_f","type":"Analog","index":1},
           {"name":"relative_humidity_pct","type":"Analog","index":2},
           {"name":"wind_speed_ms","type":"Analog","index":3},
           {"name":"wind_direction_deg","type":"Analog","index":4}]
>
```

Both operators write to the same table. Rows are distinguished by `station_id` (and the other constants).

Tables:

* `outstations_dnp3`

Schema for DBMS: `env_sensor` and Table: `outstations_dnp3`. The table has the five point columns plus `device`, `model`, and `station_id`:

```
Schema for DBMS: 'env_sensor' and Table: 'outstations_dnp3'
Column Name             Column Type
-----------------------|---------------------------|
row_id                 |integer                    |
insert_timestamp       |timestamp without time zone|
tsd_name               |char(3)                    |
tsd_id                 |int                        |
timestamp              |timestamp without time zone|
duration               |int                        |
pressure_hpa           |decimal                    |
temperature_f          |decimal                    |
relative_humidity_pct  |decimal                    |
wind_speed_ms          |decimal                    |
wind_direction_deg     |decimal                    |
device                 |char(9)                    |
model                  |char(8)                    |
station_id             |char(5)                    |
```

Sample rows from both operators in the same table (`station_id` WS-001 vs WS-002):

```
timestamp       pressure_hpa temperature_f relative_humidity_pct wind_speed_ms wind_direction_deg device    model    station_id
--------------- ------------ ------------- --------------------- ------------- ------------------ --------- -------- ----------
YY-MM-DD H:M:S          1013          72.5                  45.0           3.2                180 dnp3-dev1 DX1234D1 WS-001
YY-MM-DD H:M:S          1009          68.1                  52.0           4.1                225 dnp3-dev2 DX1234D9 WS-002
YY-MM-DD H:M:S          1013          72.6                  45.0           3.3                182 dnp3-dev1 DX1234D1 WS-001
YY-MM-DD H:M:S          1009          68.0                  52.0           4.0                224 dnp3-dev2 DX1234D9 WS-002
```

Example UNS object for station **WS-001** (`where` from `group_by_attributes`) of temperature — see `column` and `where`:

```json
{
  "object": {
    "station_id": "WS-001",
    "device": "dnp3-dev1",
    "model": "DX1234D1",
    "name": "temperature_f",
    "column": "temperature_f",
    "dnp3": {
      "index": 1,
      "type": "Analog"
    },
    "dbms": "env_sensor",
    "table": "outstations_dnp3",
    "where": "station_id = 'WS-001'"
  }
}
```

---

## Related

- [Adding Data to Nodes in the Network](../../04-%20Southbound%20Interfaces/01-%20Southbound%20Interfaces.md)
- [Unified Namespace](../../08-%20Blockchain%20&%20Metadata/04-%20Unitfied%20Namespace.md)
- [DNP3 TLS Setup Example](05-1%20DNP3/04-%20DNP3%20-%20TLS%20Setup%20Example.md) — AnyLog `id generate` / `id sign` TLS walkthrough, including optional Master/Operator remote signing
- [DNP3 TLS Test Certificates](05-1%20DNP3/03-%20DNP3%20-%20TLS%20test%20certificates.md) — generating a local OpenSSL CA chain for TLS testing
- [Deploying a DNP3 Connector via Script](05-1%20DNP3/01-%20DNP3%20-%20Deploying%20Connector%20via%20Script.md) — a production-style `.al` deployment script, parameters, and error handling
- [DNP3 Mapping Policies](05-1%20DNP3/02-%20DNP3%20-%20Mapping-Policies.md) — reusing a point map across multiple connections instead of repeating it inline
- [Modbus](02-%20Modbus.md)
- [OPC-UA](03-%20OPC-UA.md)
- [EtherNet/IP](04-%20EtherIP.md)